# Hydraulics Tables

## Hazen-Williams Roughness C-Factors

| Pipe Material                  | C-Factor      |
|--------------------------------|---------------|
| Cast Iron                      | 130 - 140     |
| Concrete                       | 120 - 140     |
| Galvanized iron                | 120           |
| Steel                          | 140 - 150     |
| Plastic                        | 140 - 150     |

## Darcy-Weisbach Roughness Heights

| Pipe Material                   | millifeet | millimeters |
|---------------------------------|-----------|-------------|
| Wrought iron, steel             | 0.15 - 8  | 0.05 - 2.4  |
| Asphalt-lined cast iron         | 0.4 - 7   | 0.1 - 2.1   |
| Galvanized iron                 | 0.3 - 15  | 0.1 - 4.6   |
| Cast iron                       | 0.8 - 18  | 0.2 - 5.5   |
| Concrete                        | 1 - 10    | 0.3 - 3     |
| Cement                          | 1.3 - 4   | 0.4 - 1.2   |
| Plastic                         | 0.005     | 0.0015      |

## Minor Loss Coefficients

|  FITTING                           | LOSS COEFFICIENT |
|------------------------------------|-------------|
| Globe valve, fully open            | 10.0        |
| Angle valve, fully open            | 5.0         |
| Swing check valve, fully open      | 2.5         |
| Gate valve, fully open             | 0.2         |
| Short-radius elbow                 | 0.9         |
| Medium-radius elbow                | 0.8         |
| Long-radius elbow                  | 0.6         |
| 45 degree elbow                    | 0.4         |
| Closed return bend                 | 2.2         |
| Standard tee - flow through run    | 0.6         |
| Standard tee - flow through branch | 1.8         |
| Square entrance                    | 0.5         |
| Exit                               | 1.0         |